New "Transformer.05410_g2000ff4400" phases=1 buses=[n283602.1, g2000ff4400_n283602_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2000vh4000" phases=1 buses=[n283609.2, g2000vh4000_n283609_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2000vh9100" phases=1 buses=[n283615.3, g2000vh9100_n283615_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2000wh5900" phases=1 buses=[n283675.2, g2000wh5900_n283675_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000vh9500" phases=1 buses=[n283675.2, g2000vh9500_n283675_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2000wi4400" phases=1 buses=[n283710.2, g2000wi4400_n283710_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000vi6200" phases=1 buses=[n283684.2, g2000vi6200_n283684_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2000vj0200" phases=1 buses=[n283716.2, g2000vj0200_n283716_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000uj3600" phases=1 buses=[n283731.2, g2000uj3600_n283731_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000uj6500" phases=1 buses=[n283747.2, g2000uj6500_n283747_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000ul3200" phases=1 buses=[n283772.2, g2000ul3200_n283772_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000uh9400" phases=1 buses=[n283633.3, g2000uh9400_n283633_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000ui5400" phases=1 buses=[n283699.3, g2000ui5400_n283699_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000uk1100" phases=1 buses=[n283753.3, g2000uk1100_n283753_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000tj2700" phases=1 buses=[n274103.3, g2000tj2700_n274103_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000uj0800" phases=1 buses=[n283722.3, g2000uj0800_n283722_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000ui3100" phases=1 buses=[n283702.3, g2000ui3100_n283702_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000ui6400" phases=1 buses=[n283679.3, g2000ui6400_n283679_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000uh9800" phases=1 buses=[n283647.3, g2000uh9800_n283647_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000xh4000" phases=1 buses=[n283639.3, g2000xh4000_n283639_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100bi0400" phases=1 buses=[n283682.1, g2100bi0400_n283682_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.step_05410_g2100ci3100" phases=1 buses=[n1386727.3, n1386727_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[1000, 1000, ] taps=[1, 1, ] wdg=1 %R=0.4075 wdg=2 %R=0.4075 Xhl=3.72 %Rs=[0.4075, 0.4075, ] %noloadloss=0.0424 sub=no
New "Transformer.05410_g2100ch1800" phases=1 buses=[n1385522.3, g2100ch1800_n1385522_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100bh3900" phases=1 buses=[n283665.3, g2100bh3900_n283665_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ah6800" phases=1 buses=[n283651.3, g2100ah6800_n283651_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000xh7500" phases=1 buses=[n283636.3, g2000xh7500_n283636_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000xg5800" phases=1 buses=[n283612.3, g2000xg5800_n283612_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000xf7700" phases=1 buses=[n283582.3, g2000xf7700_n283582_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000xe9500" phases=1 buses=[n283544.3, g2000xe9500_n283544_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.step_05410_g2100ci5100" phases=1 buses=[n1386726.3, n1386726_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[1000, 1000, ] taps=[1, 1, ] wdg=1 %R=0.4075 wdg=2 %R=0.4075 Xhl=3.72 %Rs=[0.4075, 0.4075, ] %noloadloss=0.0424 sub=no
New "Transformer.05410_g2100ah8200" phases=1 buses=[n283618.3, g2100ah8200_n283618_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ah2000" phases=1 buses=[n283617.3, g2100ah2000_n283617_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ag2100" phases=1 buses=[n283585.3, g2100ag2100_n283585_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ae4800" phases=1 buses=[n283558.3, g2100ae4800_n283558_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ae9900" phases=1 buses=[n283556.3, g2100ae9900_n283556_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100af5900" phases=1 buses=[n283577.3, g2100af5900_n283577_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ag8700" phases=1 buses=[n283594.3, g2100ag8700_n283594_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100bg5600" phases=1 buses=[n283598.3, g2100bg5600_n283598_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100bh6100" phases=1 buses=[n283623.3, g2100bh6100_n283623_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ch7400" phases=1 buses=[n283632.3, g2100ch7400_n283632_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100cg0300" phases=1 buses=[n283590.3, g2100cg0300_n283590_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100be8900" phases=1 buses=[n283564.3, g2100be8900_n283564_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ad9900" phases=1 buses=[n283564.3, g2100ad9900_n283564_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000ye2100" phases=1 buses=[n283532.3, g2000ye2100_n283532_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100dh7600" phases=1 buses=[n283641.2, g2100dh7600_n283641_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100dh9500" phases=1 buses=[n292300.3, g2100dh9500_n292300_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100eh3700" phases=1 buses=[n292308.1, g2100eh3700_n292308_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100eh3200" phases=1 buses=[n292286.2, g2100eh3200_n292286_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100eg8500" phases=1 buses=[n292275.3, g2100eg8500_n292275_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dg3700" phases=1 buses=[n283614.3, g2100dg3700_n283614_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100dg6300" phases=1 buses=[n283589.3, g2100dg6300_n283589_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dg1300" phases=1 buses=[n283601.3, g2100dg1300_n283601_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100fh2300" phases=1 buses=[n292269.3, g2100fh2300_n292269_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100gf5300" phases=3 buses=[n292267.1.2.3, g2100gf5300_n292267_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100ff6200" phases=3 buses=[n292242.1.2.3, g2100ff6200_n292242_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100ff2000" phases=3 buses=[n292242.1.2.3, g2100ff2000_n292242_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100fe2600" phases=3 buses=[n292234.1.2.3, g2100fe2600_n292234_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100ee8600" phases=1 buses=[n1311915.1, g2100ee8600_n1311915_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100gf9000" phases=1 buses=[n292246.1, g2100gf9000_n292246_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100he3000" phases=3 buses=[n292212.1.2.3, g2100he3000_n292212_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100he5100" phases=1 buses=[n292209.3, g2100he5100_n292209_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100he0400" phases=3 buses=[n292223.1.2.3, g2100he0400_n292223_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100he1900" phases=3 buses=[n292218.1.2.3, g2100he1900_n292218_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100fe5400" phases=3 buses=[n292228.1.2.3, g2100fe5400_n292228_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100af1300" phases=1 buses=[n292244.3, g2100af1300_n292244_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100gf8600" phases=3 buses=[n292253.1.2.3, g2100gf8600_n292253_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100gf8700" phases=1 buses=[n292256.1, g2100gf8700_n292256_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100gg7300" phases=1 buses=[n292303.3, g2100gg7300_n292303_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100gh2300" phases=1 buses=[n292309.3, g2100gh2300_n292309_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100fi8100" phases=3 buses=[n292302.1.2.3, g2100fi8100_n292302_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100fh3200" phases=3 buses=[n292302.1.2.3, g2100fh3200_n292302_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100eg9700" phases=3 buses=[n292283.1.2.3, g2100eg9700_n292283_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gi2700" phases=1 buses=[n292330.3, g2100gi2700_n292330_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100gj2300" phases=3 buses=[n292354.1.2.3, g2100gj2300_n292354_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100gj9100" phases=3 buses=[n292332.1.2.3, g2100gj9100_n292332_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gi5400" phases=3 buses=[n292325.1.2.3, g2100gi5400_n292325_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100jl9000" phases=3 buses=[n292352.1.2.3, g2100jl9000_n292352_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[750, 750, ] taps=[1, 1, ] wdg=1 %R=0.353 wdg=2 %R=0.353 %imag=0.5 %loadloss=0.706 %noloadloss=0.1492 Xhl=5.27
New "Transformer.05410_g2100jj1000" phases=3 buses=[n292352.1.2.3, g2100jj1000_n292352_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100ik6900" phases=3 buses=[n292403.1.2.3, g2100ik6900_n292403_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100il4000" phases=3 buses=[n292400.1.2.3, g2100il4000_n292400_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100ji1800" phases=1 buses=[n292338.1, g2100ji1800_n292338_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100hi8200" phases=3 buses=[n292329.1.2.3, g2100hi8200_n292329_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100gj2600" phases=3 buses=[n292359.1.2.3, g2100gj2600_n292359_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gj1600" phases=1 buses=[n292364.1, g2100gj1600_n292364_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fj3800" phases=3 buses=[n292380.1.2.3, g2100fj3800_n292380_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100fj4400" phases=3 buses=[n292396.1.2.3, g2100fj4400_n292396_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100fl1200" phases=3 buses=[n292405.1.2.3, g2100fl1200_n292405_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100fk9800" phases=1 buses=[n292385.1, g2100fk9800_n292385_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100gk6700" phases=3 buses=[n292395.1.2.3, g2100gk6700_n292395_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100gk5700" phases=3 buses=[n292395.1.2.3, g2100gk5700_n292395_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100gk8000" phases=1 buses=[n292386.1, g2100gk8000_n292386_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100gk8200" phases=3 buses=[n292379.1.2.3, g2100gk8200_n292379_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100gj9500" phases=3 buses=[n292365.1.2.3, g2100gj9500_n292365_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100gj8900" phases=1 buses=[n292370.2, g2100gj8900_n292370_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100fk6600" phases=1 buses=[n292401.1, g2100fk6600_n292401_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100fl6300" phases=1 buses=[n292402.3, g2100fl6300_n292402_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2100gl2400" phases=3 buses=[n292406.1.2.3, g2100gl2400_n292406_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gm9700" phases=1 buses=[n292423.3, g2100gm9700_n292423_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[250, 250, ] taps=[1, 1, ] wdg=1 %R=0.2325 wdg=2 %R=0.2325 %imag=0.5 %loadloss=0.465 %noloadloss=0.1322 Xhl=3
New "Transformer.05410_g2100hn5600" phases=1 buses=[n292453.3, g2100hn5600_n292453_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100in2700" phases=1 buses=[n292475.3, g2100in2700_n292475_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100hm9900" phases=1 buses=[n292433.3, g2100hm9900_n292433_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[250, 250, ] taps=[1, 1, ] wdg=1 %R=0.2325 wdg=2 %R=0.2325 %imag=0.5 %loadloss=0.465 %noloadloss=0.1322 Xhl=3
New "Transformer.05410_g2100in7700" phases=1 buses=[n292438.3, g2100in7700_n292438_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100im6700" phases=1 buses=[n292430.3, g2100im6700_n292430_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100il1000" phases=1 buses=[n292412.3, g2100il1000_n292412_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100hm3200" phases=1 buses=[n292420.3, g2100hm3200_n292420_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fl3500" phases=1 buses=[n292410.2, g2100fl3500_n292410_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100fm1500" phases=1 buses=[n292431.3, g2100fm1500_n292431_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100gm6700" phases=3 buses=[n292446.1.2.3, g2100gm6700_n292446_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100gm5300" phases=3 buses=[n292446.1.2.3, g2100gm5300_n292446_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gm1700" phases=3 buses=[n292446.1.2.3, g2100gm1700_n292446_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gn7600" phases=1 buses=[n292474.1, g2100gn7600_n292474_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100gn7300" phases=1 buses=[n292464.1, g2100gn7300_n292464_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100gn4300" phases=1 buses=[n292461.1, g2100gn4300_n292461_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100gn4600" phases=1 buses=[n292459.1, g2100gn4600_n292459_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100gn1400" phases=1 buses=[n292471.1, g2100gn1400_n292471_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100gn0400" phases=1 buses=[n292471.1, g2100gn0400_n292471_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100gn2400" phases=1 buses=[n292466.1, g2100gn2400_n292466_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100go2400" phases=1 buses=[n292515.3, g2100go2400_n292515_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100gp1100" phases=1 buses=[n292528.3, g2100gp1100_n292528_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fo1700" phases=1 buses=[n292522.3, g2100fo1700_n292522_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fo1600" phases=1 buses=[n292502.3, g2100fo1600_n292502_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100eo2100" phases=1 buses=[n292498.3, g2100eo2100_n292498_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100eo1300" phases=1 buses=[n292510.3, g2100eo1300_n292510_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100do7000" phases=1 buses=[n283865.3, g2100do7000_n283865_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100dn4800" phases=1 buses=[n283861.3, g2100dn4800_n283861_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[250, 250, ] taps=[1, 1, ] wdg=1 %R=0.2325 wdg=2 %R=0.2325 %imag=0.5 %loadloss=0.465 %noloadloss=0.1322 Xhl=3
New "Transformer.05410_g2100co8200" phases=1 buses=[n283869.3, g2100co8200_n283869_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100cn4900" phases=1 buses=[n283858.3, g2100cn4900_n283858_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100bn9700" phases=1 buses=[n283853.3, g2100bn9700_n283853_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100cn4000" phases=1 buses=[n283847.3, g2100cn4000_n283847_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100cn9200" phases=1 buses=[n283841.3, g2100cn9200_n283841_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dn3000" phases=1 buses=[n283838.3, g2100dn3000_n283838_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dm2900" phases=1 buses=[n283831.3, g2100dm2900_n283831_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dm6300" phases=1 buses=[n283816.3, g2100dm6300_n283816_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100em1500" phases=1 buses=[n292428.3, g2100em1500_n292428_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100em6500" phases=1 buses=[n292425.3, g2100em6500_n292425_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100en7100" phases=1 buses=[n292449.3, g2100en7100_n292449_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100en2200" phases=1 buses=[n292457.3, g2100en2200_n292457_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100en8600" phases=1 buses=[n292479.3, g2100en8600_n292479_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fn7600" phases=3 buses=[n292486.1.2.3, g2100fn7600_n292486_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100fo3000" phases=3 buses=[n292507.1.2.3, g2100fo3000_n292507_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100fo5600" phases=3 buses=[n292520.1.2.3, g2100fo5600_n292520_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100go7200" phases=3 buses=[n292517.1.2.3, g2100go7200_n292517_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[750, 750, ] taps=[1, 1, ] wdg=1 %R=0.353 wdg=2 %R=0.353 %imag=0.5 %loadloss=0.706 %noloadloss=0.1492 Xhl=5.27
New "Transformer.05410_g2100go5000" phases=3 buses=[n292503.1.2.3, g2100go5000_n292503_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100go3300" phases=1 buses=[n292513.1, g2100go3300_n292513_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ga2000" phases=3 buses=[n292532.1.2.3, g2101ga2000_n292532_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101ha2400" phases=3 buses=[n292547.1.2.3, g2101ha2400_n292547_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ha7500" phases=1 buses=[n292550.3, g2101ha7500_n292550_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ia8100" phases=1 buses=[n292540.2, g2101ia8100_n292540_sec_a.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2101ia3300" phases=3 buses=[n292540.1.2.3, g2101ia3300_n292540_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100jp2000" phases=3 buses=[n300602.1.2.3, g2100jp2000_n300602_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100jp3100" phases=1 buses=[n300601.1, g2100jp3100_n300601_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100jo5900" phases=1 buses=[n300601.3, g2100jo5900_n300601_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100ko6600" phases=3 buses=[n300582.1.2.3, g2100ko6600_n300582_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100ko2700" phases=3 buses=[n300582.1.2.3, g2100ko2700_n300582_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100ko9900" phases=1 buses=[n300626.1, g2100ko9900_n300626_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ja8400" phases=1 buses=[n300634.1, g2101ja8400_n300634_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka2300" phases=1 buses=[n300631.1, g2101ka2300_n300631_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka6200" phases=1 buses=[n300623.1, g2101ka6200_n300623_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka8300" phases=1 buses=[n300629.1, g2101ka8300_n300629_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka7500" phases=1 buses=[n300643.1, g2101ka7500_n300643_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka6800" phases=1 buses=[n300662.1, g2101ka6800_n300662_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka0900" phases=1 buses=[n300672.1, g2101ka0900_n300672_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101ka3900" phases=1 buses=[n300679.1, g2101ka3900_n300679_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101lb0200" phases=1 buses=[n300696.1, g2101lb0200_n300696_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101kb6100" phases=1 buses=[n300696.1, g2101kb6100_n300696_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101lb3300" phases=1 buses=[n300707.1, g2101lb3300_n300707_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101lb4400" phases=1 buses=[n300709.1, g2101lb4400_n300709_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101lb6300" phases=1 buses=[n300708.1, g2101lb6300_n300708_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101la6700" phases=1 buses=[n300658.1, g2101la6700_n300658_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101la3600" phases=1 buses=[n300650.1, g2101la3600_n300650_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100mo0000" phases=1 buses=[n300567.1, g2100mo0000_n300567_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100mn4700" phases=1 buses=[n300558.2, g2100mn4700_n300558_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100mn9200" phases=1 buses=[n300536.3, g2100mn9200_n300536_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2100mn1400" phases=1 buses=[n300510.1, g2100mn1400_n300510_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2100nl3900" phases=1 buses=[n300503.3, g2100nl3900_n300503_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100ml7400" phases=1 buses=[n300497.3, g2100ml7400_n300497_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100mk7800" phases=1 buses=[n300492.3, g2100mk7800_n300492_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2100nk6800" phases=1 buses=[n300481.2, g2100nk6800_n300481_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100nk9200" phases=3 buses=[n300478.1.2.3, g2100nk9200_n300478_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100nj8400" phases=3 buses=[n300472.1.2.3, g2100nj8400_n300472_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100nj7400" phases=1 buses=[n300463.1, g2100nj7400_n300463_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100ni4800" phases=3 buses=[n300455.1.2.3, g2100ni4800_n300455_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[1500, 1500, ] taps=[1, 1, ] wdg=1 %R=0.33725 wdg=2 %R=0.33725 %imag=0.5 %loadloss=0.6745 %noloadloss=0.1279 Xhl=5.46
New "Transformer.05410_g2100nj9400" phases=3 buses=[n300465.1.2.3, g2100nj9400_n300465_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[1000, 1000, ] taps=[1, 1, ] wdg=1 %R=0.37995 wdg=2 %R=0.37995 %imag=0.5 %loadloss=0.7599 %noloadloss=0.13255 Xhl=5.415
New "Transformer.step_05410_g2100oj1900" phases=1 buses=[n300474.2, n300474_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.395 wdg=2 %R=0.395 Xhl=4.2 %Rs=[0.395, 0.395, ] %noloadloss=0.1778 sub=no
New "Transformer.05410_g2100oj3400" phases=1 buses=[n300469.2, g2100oj3400_n300469_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100oj3600" phases=1 buses=[n300452.2, g2100oj3600_n300452_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ok3900" phases=1 buses=[n300495.1, g2100ok3900_n300495_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100nn4200" phases=1 buses=[n300548.3, g2100nn4200_n300548_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100nm7500" phases=1 buses=[n300513.1, g2100nm7500_n300513_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100nm6600" phases=1 buses=[n300513.1, g2100nm6600_n300513_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100nm4100" phases=1 buses=[n300509.1, g2100nm4100_n300509_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100nl6900" phases=1 buses=[n300504.1, g2100nl6900_n300504_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100om2900" phases=1 buses=[n300514.1, g2100om2900_n300514_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100om0900" phases=1 buses=[n300535.1, g2100om0900_n300535_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100on7300" phases=1 buses=[n300541.1, g2100on7300_n300541_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100on7400" phases=1 buses=[n300547.1, g2100on7400_n300547_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100pn0800" phases=1 buses=[n300563.1, g2100pn0800_n300563_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100on6900" phases=1 buses=[n300568.1, g2100on6900_n300568_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100oo0200" phases=1 buses=[n300573.1, g2100oo0200_n300573_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100oo7600" phases=1 buses=[n300586.1, g2100oo7600_n300586_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100po1400" phases=1 buses=[n300580.1, g2100po1400_n300580_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100pm3800" phases=1 buses=[n300523.2, g2100pm3800_n300523_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.step_05410_a2" phases=3 buses=[n312314.1.2.3, n312314_lo.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 13.2, ] kVAs=[2500, 2500, ] taps=[1, 1, ] wdg=1 %R=0.2684117 wdg=2 %R=0.2684117 Xhl=6.05 %Rs=[0.2684117, 0.2684117, ] %noloadloss=0.032 sub=no
New "Transformer.05410_g2100qm7300" phases=1 buses=[n300518.1, g2100qm7300_n300518_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100pn4000" phases=1 buses=[n300544.1, g2100pn4000_n300544_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100pn6500" phases=1 buses=[n300562.1, g2100pn6500_n300562_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100po8100" phases=1 buses=[n300593.1, g2100po8100_n300593_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100qo0700" phases=1 buses=[n300609.1, g2100qo0700_n300609_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101qa2300" phases=1 buses=[n300614.1, g2101qa2300_n300614_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100qp2300" phases=1 buses=[n300614.1, g2100qp2300_n300614_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101op2300" phases=1 buses=[n300646.1, g2101op2300_n300646_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2101ra0900" phases=1 buses=[n300678.1, g2101ra0900_n300678_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101qb2900" phases=1 buses=[n300678.1, g2101qb2900_n300678_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101rb6300" phases=1 buses=[n312566.1, g2101rb6300_n312566_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101sb1800" phases=1 buses=[n312602.1, g2101sb1800_n312602_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101sc5300" phases=1 buses=[n312606.1, g2101sc5300_n312606_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2101rc6500" phases=1 buses=[n312606.1, g2101rc6500_n312606_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101tc2601" phases=1 buses=[n312625.1, g2101tc2601_n312625_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101tc2600" phases=1 buses=[n312625.2, g2101tc2600_n312625_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101tb0900" phases=1 buses=[n312595.1, g2101tb0900_n312595_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101ub2800" phases=1 buses=[n312558.2, g2101ub2800_n312558_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101tb9300" phases=1 buses=[n312558.2, g2101tb9300_n312558_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ta3200" phases=1 buses=[n312486.2, g2101ta3200_n312486_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101sb2000" phases=1 buses=[n312551.1, g2101sb2000_n312551_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100to1000" phases=1 buses=[n312424.2, g2100to1000_n312424_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100sm8900" phases=1 buses=[n312424.2, g2100sm8900_n312424_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100sl6900" phases=1 buses=[n312340.2, g2100sl6900_n312340_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100rm5200" phases=1 buses=[n312343.3, g2100rm5200_n312343_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.step_05410_a1" phases=3 buses=[n312290.1.2.3, n312290_lo.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 13.2, ] kVAs=[2500, 2500, ] taps=[1, 1, ] wdg=1 %R=0.2684117 wdg=2 %R=0.2684117 Xhl=6.05 %Rs=[0.2684117, 0.2684117, ] %noloadloss=0.032 sub=no
New "Transformer.05410_g2100rl8500" phases=1 buses=[n312282.2, g2100rl8500_n312282_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100sm1100" phases=1 buses=[n312351.3, g2100sm1100_n312351_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100sn7200" phases=3 buses=[n312429.1.2.3, g2100sn7200_n312429_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[750, 750, ] taps=[1, 1, ] wdg=1 %R=0.353 wdg=2 %R=0.353 %imag=0.5 %loadloss=0.706 %noloadloss=0.1492 Xhl=5.27
New "Transformer.05410_g2100tm3900" phases=3 buses=[n312419.1.2.3, g2100tm3900_n312419_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100tm2800" phases=1 buses=[n312419.1, g2100tm2800_n312419_sec_a.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2100to3200" phases=3 buses=[n312445.1.2.3, g2100to3200_n312445_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2101sb6500" phases=1 buses=[n312568.1, g2101sb6500_n312568_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101sa6800" phases=1 buses=[n312536.2, g2101sa6800_n312536_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100sp2100" phases=1 buses=[n312536.2, g2100sp2100_n312536_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ra5400" phases=1 buses=[n300653.2, g2101ra5400_n300653_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100qp9600" phases=1 buses=[n300587.2, g2100qp9600_n300587_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100qo8900" phases=1 buses=[n300587.2, g2100qo8900_n300587_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100qo6100" phases=1 buses=[n300566.2, g2100qo6100_n300566_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100qn1500" phases=1 buses=[n300555.2, g2100qn1500_n300555_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100qm2700" phases=1 buses=[n300529.2, g2100qm2700_n300529_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100qm7500" phases=1 buses=[n300522.3, g2100qm7500_n300522_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100rn0300" phases=1 buses=[n300550.3, g2100rn0300_n300550_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100rn1800" phases=1 buses=[n300557.3, g2100rn1800_n300557_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100ro0400" phases=1 buses=[n300576.3, g2100ro0400_n300576_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100ro6900" phases=1 buses=[n312512.3, g2100ro6900_n312512_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101ra8200" phases=1 buses=[n312510.3, g2101ra8200_n312510_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100so3700" phases=1 buses=[n312462.3, g2100so3700_n312462_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100ro8000" phases=1 buses=[n312436.3, g2100ro8000_n312436_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100rn9500" phases=1 buses=[n312395.3, g2100rn9500_n312395_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100rn7000" phases=1 buses=[n300533.3, g2100rn7000_n300533_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101qa0800" phases=1 buses=[n300664.1, g2101qa0800_n300664_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101pb7100" phases=1 buses=[n300674.1, g2101pb7100_n300674_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101pb3000" phases=1 buses=[n300676.1, g2101pb3000_n300676_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101pb5100" phases=1 buses=[n300681.1, g2101pb5100_n300681_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101oa5600" phases=1 buses=[n300661.1, g2101oa5600_n300661_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101oa5500" phases=1 buses=[n300636.1, g2101oa5500_n300636_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101pa3400" phases=1 buses=[n300633.1, g2101pa3400_n300633_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100pa2100" phases=1 buses=[n300606.1, g2100pa2100_n300606_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101qb4300" phases=1 buses=[n300711.3, g2101qb4300_n300711_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101qb0400" phases=1 buses=[n300714.3, g2101qb0400_n300714_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101pb7500" phases=1 buses=[n300717.3, g2101pb7500_n300717_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101pb2500" phases=1 buses=[n300719.3, g2101pb2500_n300719_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ob6500" phases=1 buses=[n300721.3, g2101ob6500_n300721_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ob6900" phases=1 buses=[n300737.3, g2101ob6900_n300737_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101oc6200" phases=1 buses=[n300746.3, g2101oc6200_n300746_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101pc3200" phases=1 buses=[n300744.3, g2101pc3200_n300744_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101pc7200" phases=1 buses=[n300740.3, g2101pc7200_n300740_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2101qc6000" phases=1 buses=[n300736.3, g2101qc6000_n300736_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101qc1100" phases=1 buses=[n300736.3, g2101qc1100_n300736_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101qc7600" phases=1 buses=[n300750.3, g2101qc7600_n300750_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101pc8800" phases=1 buses=[n300762.3, g2101pc8800_n300762_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101pc1800" phases=1 buses=[n300764.3, g2101pc1800_n300764_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101qc3700" phases=1 buses=[n300767.3, g2101qc3700_n300767_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ob2900" phases=1 buses=[n300670.3, g2101ob2900_n300670_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101oa1800" phases=1 buses=[n300620.3, g2101oa1800_n300620_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101oa2300" phases=1 buses=[n300690.3, g2101oa2300_n300690_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ja6700" phases=3 buses=[n1321243.1.2.3, g2101ja6700_n1321243_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2101kb0200" phases=1 buses=[n300705.3, g2101kb0200_n300705_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101hb3400" phases=1 buses=[n292556.1, g2101hb3400_n292556_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2101ha1800" phases=1 buses=[n292557.3, g2101ha1800_n292557_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101gb6200" phases=3 buses=[n292558.1.2.3, g2101gb6200_n292558_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[30, 30, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2101ga6800" phases=3 buses=[n292554.1.2.3, g2101ga6800_n292554_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101ga5600" phases=3 buses=[n292545.1.2.3, g2101ga5600_n292545_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2101fb7500" phases=3 buses=[n292570.1.2.3, g2101fb7500_n292570_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101gh5200" phases=3 buses=[n292724.1.2.3, g2101gh5200_n292724_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2101bn4800" phases=1 buses=[n284308.1, g2101bn4800_n284308_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101do4400" phases=1 buses=[n284309.1, g2101do4400_n284309_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101do1900" phases=1 buses=[n284309.1, g2101do1900_n284309_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101en1400" phases=1 buses=[n284291.1, g2101en1400_n284291_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101dm2100" phases=1 buses=[n284273.1, g2101dm2100_n284273_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101dl3400" phases=1 buses=[n284236.1, g2101dl3400_n284236_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fj6800" phases=1 buses=[n284227.1, g2101fj6800_n284227_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101el2800" phases=1 buses=[n284246.1, g2101el2800_n284246_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101em2300" phases=1 buses=[n284270.1, g2101em2300_n284270_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101eo2200" phases=1 buses=[n292846.1, g2101eo2200_n292846_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101en3000" phases=1 buses=[n292846.1, g2101en3000_n292846_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101eo8900" phases=1 buses=[n292863.1, g2101eo8900_n292863_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ea4000" phases=1 buses=[n284317.1, g2102ea4000_n284317_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2102da9200" phases=1 buses=[n284319.1, g2102da9200_n284319_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101co1900" phases=1 buses=[n284311.1, g2101co1900_n284311_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2102aa7100" phases=1 buses=[n284314.1, g2102aa7100_n284314_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102bb1100" phases=1 buses=[n284327.1, g2102bb1100_n284327_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102bb3500" phases=1 buses=[n284331.1, g2102bb3500_n284331_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102bb6900" phases=1 buses=[n284334.1, g2102bb6900_n284334_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102bc8300" phases=1 buses=[n284337.1, g2102bc8300_n284337_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102cc0600" phases=1 buses=[n284343.1, g2102cc0600_n284343_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102bc7600" phases=1 buses=[n284348.1, g2102bc7600_n284348_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2102cb6400" phases=1 buses=[n284349.1, g2102cb6400_n284349_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102dd1700" phases=1 buses=[n284353.1, g2102dd1700_n284353_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102dd3500" phases=1 buses=[n284350.1, g2102dd3500_n284350_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102de7300" phases=1 buses=[n284356.1, g2102de7300_n284356_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102cb4400" phases=1 buses=[n284326.1, g2102cb4400_n284326_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102cb9700" phases=1 buses=[n284330.1, g2102cb9700_n284330_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102aa5600" phases=1 buses=[n284324.1, g2102aa5600_n284324_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102ab5500" phases=1 buses=[n1413715.1, g2102ab5500_n1413715_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2102bd3700" phases=1 buses=[n284339.1, g2102bd3700_n284339_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102ac8400" phases=1 buses=[n284339.1, g2102ac8400_n284339_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2102cf1500" phases=1 buses=[n284387.1, g2102cf1500_n284387_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102bf5100" phases=1 buses=[n284387.1, g2102bf5100_n284387_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ae9300" phases=1 buses=[n284358.1, g2102ae9300_n284358_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ad8800" phases=1 buses=[n284346.1, g2102ad8800_n284346_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ac6800" phases=1 buses=[n284336.1, g2102ac6800_n284336_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2002ad4400" phases=1 buses=[n284341.1, g2002ad4400_n284341_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ae4600" phases=1 buses=[n284351.1, g2102ae4600_n284351_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ad5000" phases=1 buses=[n284351.1, g2102ad5000_n284351_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2002af2300" phases=1 buses=[n284383.1, g2002af2300_n284383_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102af7100" phases=1 buses=[n284372.1, g2102af7100_n284372_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102af8900" phases=1 buses=[n284414.1, g2102af8900_n284414_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102ag7900" phases=1 buses=[n284433.1, g2102ag7900_n284433_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2102ag6500" phases=1 buses=[n284433.1, g2102ag6500_n284433_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2102ff3700" phases=1 buses=[n284394.1, g2102ff3700_n284394_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102dg9500" phases=1 buses=[n284426.1, g2102dg9500_n284426_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102dg8300" phases=1 buses=[n284426.1, g2102dg8300_n284426_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102eg8500" phases=1 buses=[n292979.1, g2102eg8500_n292979_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2102df8900" phases=1 buses=[n284398.1, g2102df8900_n284398_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102cg5800" phases=1 buses=[n284428.1, g2102cg5800_n284428_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102df2900" phases=1 buses=[n284396.1, g2102df2900_n284396_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2102cf4600" phases=1 buses=[n284377.1, g2102cf4600_n284377_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2102da2700" phases=1 buses=[n284323.1, g2102da2700_n284323_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2102fa2400" phases=1 buses=[n292892.1, g2102fa2400_n292892_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101cn3100" phases=1 buses=[n284299.1, g2101cn3100_n284299_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101bm6600" phases=1 buses=[n284296.1, g2101bm6600_n284296_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101bm0000" phases=1 buses=[n284274.1, g2101bm0000_n284274_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.step_05410_g2101al3800_2" phases=1 buses=[n284258.1, n284258_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[333, 333, ] taps=[1, 1, ] wdg=1 %R=0.4725 wdg=2 %R=0.4725 Xhl=4.055 %Rs=[0.4725, 0.4725, ] %noloadloss=0.131 sub=no
New "Transformer.05410_g2101ak7700" phases=1 buses=[n284223.1, g2101ak7700_n284223_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cj4100" phases=1 buses=[n284211.1, g2101cj4100_n284211_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101bj2000" phases=1 buses=[n284211.1, g2101bj2000_n284211_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101aj7700" phases=1 buses=[n284211.1, g2101aj7700_n284211_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cj7200" phases=1 buses=[n284194.1, g2101cj7200_n284194_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cj2700" phases=1 buses=[n284206.1, g2101cj2700_n284206_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ci0100" phases=1 buses=[n284212.1, g2101ci0100_n284212_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bk9800" phases=1 buses=[n284234.1, g2101bk9800_n284234_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bl8500" phases=1 buses=[n284244.1, g2101bl8500_n284244_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.step_05410_g2101al3800_1" phases=1 buses=[n284263.1, n284263_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[333, 333, ] taps=[1, 1, ] wdg=1 %R=0.4725 wdg=2 %R=0.4725 Xhl=4.055 %Rs=[0.4725, 0.4725, ] %noloadloss=0.131 sub=no
New "Transformer.05410_g2101al8800" phases=1 buses=[n284268.1, g2101al8800_n284268_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bm6500" phases=1 buses=[n284282.1, g2101bm6500_n284282_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cn2400" phases=1 buses=[n284293.1, g2101cn2400_n284293_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cm7500" phases=1 buses=[n284275.1, g2101cm7500_n284275_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101cl5700" phases=1 buses=[n284257.1, g2101cl5700_n284257_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101cl1300" phases=1 buses=[n284239.1, g2101cl1300_n284239_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bm2600" phases=1 buses=[n284287.1, g2101bm2600_n284287_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001yn2500" phases=1 buses=[n284289.1, g2001yn2500_n284289_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2001yn2300" phases=1 buses=[n284286.1, g2001yn2300_n284286_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001xm3800" phases=1 buses=[n284277.1, g2001xm3800_n284277_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001wm9100" phases=1 buses=[n284260.1, g2001wm9100_n284260_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101gh4400" phases=3 buses=[n292744.1.2.3, g2101gh4400_n292744_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[750, 750, ] taps=[1, 1, ] wdg=1 %R=0.353 wdg=2 %R=0.353 %imag=0.5 %loadloss=0.706 %noloadloss=0.1492 Xhl=5.27
New "Transformer.05410_g2101gh4500" phases=1 buses=[n292745.3, g2101gh4500_n292745_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101gm6800" phases=3 buses=[n292740.1.2.3, g2101gm6800_n292740_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101hi9300" phases=1 buses=[n292770.3, g2101hi9300_n292770_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ii1800" phases=1 buses=[n292774.3, g2101ii1800_n292774_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101ii8600" phases=1 buses=[n292779.3, g2101ii8600_n292779_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101ji2900" phases=1 buses=[n292790.3, g2101ji2900_n292790_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jj4900" phases=1 buses=[n292802.3, g2101jj4900_n292802_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ij8600" phases=1 buses=[n292802.3, g2101ij8600_n292802_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hj9800" phases=1 buses=[n292805.3, g2101hj9800_n292805_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jj0800" phases=1 buses=[n292819.3, g2101jj0800_n292819_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ij4900" phases=1 buses=[n292825.3, g2101ij4900_n292825_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hk5000" phases=1 buses=[n292837.3, g2101hk5000_n292837_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hk4700" phases=1 buses=[n292855.3, g2101hk4700_n292855_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hl2300" phases=1 buses=[n292867.3, g2101hl2300_n292867_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gl8800" phases=1 buses=[n292877.3, g2101gl8800_n292877_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gm5200" phases=1 buses=[n292882.3, g2101gm5200_n292882_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gm6600" phases=1 buses=[n292872.3, g2101gm6600_n292872_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gm7400" phases=1 buses=[n292866.3, g2101gm7400_n292866_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jn9300" phases=1 buses=[n301049.3, g2101jn9300_n301049_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ko9100" phases=1 buses=[n301061.3, g2101ko9100_n301061_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ln4600" phases=1 buses=[n301060.3, g2101ln4600_n301060_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101kn9300" phases=1 buses=[n301056.3, g2101kn9300_n301056_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101hl1900" phases=1 buses=[n292852.3, g2101hl1900_n292852_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hl5500" phases=1 buses=[n292841.3, g2101hl5500_n292841_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hl9000" phases=1 buses=[n292832.3, g2101hl9000_n292832_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ik4600" phases=1 buses=[n300997.3, g2101ik4600_n300997_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jk1400" phases=1 buses=[n300995.3, g2101jk1400_n300995_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hi2400" phases=1 buses=[n292772.2, g2101hi2400_n292772_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gj5200" phases=1 buses=[n292778.2, g2101gj5200_n292778_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hj2800" phases=1 buses=[n292786.2, g2101hj2800_n292786_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hj5200" phases=1 buses=[n292788.2, g2101hj5200_n292788_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hj1200" phases=1 buses=[n292801.2, g2101hj1200_n292801_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gj7800" phases=1 buses=[n292798.2, g2101gj7800_n292798_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101gk7600" phases=1 buses=[n292811.2, g2101gk7600_n292811_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101fk7600" phases=1 buses=[n292809.2, g2101fk7600_n292809_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101fl7200" phases=1 buses=[n292813.2, g2101fl7200_n292813_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fl7900" phases=1 buses=[n292821.2, g2101fl7900_n292821_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fm7500" phases=1 buses=[n292827.2, g2101fm7500_n292827_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gm2300" phases=1 buses=[n292831.2, g2101gm2300_n292831_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gm7700" phases=1 buses=[n292843.2, g2101gm7700_n292843_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hn5200" phases=1 buses=[n292851.2, g2101hn5200_n292851_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gn5000" phases=1 buses=[n292870.2, g2101gn5000_n292870_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gn1100" phases=1 buses=[n292849.2, g2101gn1100_n292849_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gn0600" phases=1 buses=[n292858.2, g2101gn0600_n292858_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fo4700" phases=1 buses=[n292875.2, g2101fo4700_n292875_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fo2000" phases=1 buses=[n292860.2, g2101fo2000_n292860_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101en6500" phases=1 buses=[n292860.2, g2101en6500_n292860_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101em6600" phases=1 buses=[n292838.2, g2101em6600_n292838_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101em5500" phases=1 buses=[n292834.2, g2101em5500_n292834_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101em0500" phases=1 buses=[n292824.2, g2101em0500_n292824_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101el5600" phases=1 buses=[n292818.2, g2101el5600_n292818_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ek5700" phases=1 buses=[n292808.2, g2101ek5700_n292808_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ek5100" phases=1 buses=[n292797.2, g2101ek5100_n292797_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fk7100" phases=1 buses=[n292792.2, g2101fk7100_n292792_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fj5700" phases=1 buses=[n292783.2, g2101fj5700_n292783_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101jh1600" phases=1 buses=[n292721.1, g2101jh1600_n292721_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jg1900" phases=1 buses=[n292717.1, g2101jg1900_n292717_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jf1900" phases=1 buses=[n292709.1, g2101jf1900_n292709_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jf1200" phases=1 buses=[n292702.1, g2101jf1200_n292702_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101je7500" phases=1 buses=[n300801.1, g2101je7500_n300801_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ke3900" phases=1 buses=[n300817.1, g2101ke3900_n300817_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101kf1100" phases=1 buses=[n300827.1, g2101kf1100_n300827_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jg9800" phases=1 buses=[n300850.1, g2101jg9800_n300850_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101jf8800" phases=1 buses=[n300850.1, g2101jf8800_n300850_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ge7600" phases=3 buses=[n292706.1.2.3, g2101ge7600_n292706_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[1000, 1000, ] taps=[1, 1, ] wdg=1 %R=0.37995 wdg=2 %R=0.37995 %imag=0.5 %loadloss=0.7599 %noloadloss=0.13255 Xhl=5.415
New "Transformer.05410_g2101hg3400" phases=1 buses=[n1406188.1, g2101hg3400_n1406188_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gg9700" phases=1 buses=[n1406189.1, g2101gg9700_n1406189_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fe5900" phases=1 buses=[n292670.1, g2101fe5900_n292670_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101fe9500" phases=3 buses=[n292666.1.2.3, g2101fe9500_n292666_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101ge2800" phases=3 buses=[n292678.1.2.3, g2101ge2800_n292678_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101ge9900" phases=3 buses=[n292679.1.2.3, g2101ge9900_n292679_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2101he9900" phases=3 buses=[n292684.1.2.3, g2101he9900_n292684_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101fc3500" phases=1 buses=[n292616.1, g2101fc3500_n292616_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101fc9500" phases=1 buses=[n292618.1, g2101fc9500_n292618_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101fd9100" phases=1 buses=[n292643.1, g2101fd9100_n292643_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gd5100" phases=1 buses=[n292637.1, g2101gd5100_n292637_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gd1300" phases=1 buses=[n292637.1, g2101gd1300_n292637_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gd6200" phases=1 buses=[n292642.1, g2101gd6200_n292642_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gd9500" phases=1 buses=[n292651.1, g2101gd9500_n292651_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101hd2900" phases=1 buses=[n292658.1, g2101hd2900_n292658_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101hd3500" phases=1 buses=[n292652.1, g2101hd3500_n292652_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101hd2500" phases=1 buses=[n292652.1, g2101hd2500_n292652_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101hd1100" phases=1 buses=[n292645.1, g2101hd1100_n292645_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gc9700" phases=1 buses=[n292633.1, g2101gc9700_n292633_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hc2500" phases=1 buses=[n292626.1, g2101hc2500_n292626_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hb6800" phases=1 buses=[n292600.1, g2101hb6800_n292600_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hb3500" phases=1 buses=[n292585.1, g2101hb3500_n292585_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101hb7500" phases=1 buses=[n292585.1, g2101hb7500_n292585_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101hb3800" phases=1 buses=[n292598.1, g2101hb3800_n292598_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101gc9100" phases=1 buses=[n292619.1, g2101gc9100_n292619_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gb6700" phases=1 buses=[n292603.1, g2101gb6700_n292603_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101gc3200" phases=1 buses=[n292623.1, g2101gc3200_n292623_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101gc3400" phases=1 buses=[n292625.1, g2101gc3400_n292625_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.05410_g2101fc8400" phases=1 buses=[n292612.2, g2101fc8400_n292612_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[167, 167, ] taps=[1, 1, ] wdg=1 %R=0.4167665 wdg=2 %R=0.4167665 %imag=0.5 %loadloss=0.8335329 %noloadloss=0.161976 Xhl=2.355
New "Transformer.step_05410_g2101fb2701" phases=1 buses=[n292573.1, n292573_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2101eb5200" phases=1 buses=[n292564.1, g2101eb5200_n292564_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101db9200" phases=1 buses=[n283929.1, g2101db9200_n283929_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101db2500" phases=1 buses=[n283939.1, g2101db2500_n283939_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ca2900" phases=1 buses=[n283939.1, g2101ca2900_n283939_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101ba6700" phases=1 buses=[n283900.1, g2101ba6700_n283900_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100bo6800" phases=1 buses=[n283898.1, g2100bo6800_n283898_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.step_05410_g2101fb2700" phases=1 buses=[n292574.3, n292574_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2100bp7000" phases=1 buses=[n283874.3, g2100bp7000_n283874_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100bo8200" phases=1 buses=[n283874.3, g2100bo8200_n283874_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100bo1200" phases=1 buses=[n283866.3, g2100bo1200_n283866_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2100an3400" phases=1 buses=[n283862.3, g2100an3400_n283862_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000xn7400" phases=1 buses=[n283885.3, g2000xn7400_n283885_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.step_05410_g2101dc0000" phases=1 buses=[n283964.1, n283964_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.5 wdg=2 %R=0.5 Xhl=3.48 %Rs=[0.5, 0.5, ] %noloadloss=0.16 sub=no
New "Transformer.05410_g2101dc0100" phases=1 buses=[n283946.1, g2101dc0100_n283946_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cb7700" phases=1 buses=[n283923.1, g2101cb7700_n283923_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cb3400" phases=1 buses=[n283931.1, g2101cb3400_n283931_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bc7200" phases=1 buses=[n283931.1, g2101bc7200_n283931_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bb3500" phases=1 buses=[n283890.1, g2101bb3500_n283890_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.step_05410_g2101cc3300" phases=1 buses=[n283977.3, n283977_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.5 wdg=2 %R=0.5 Xhl=3.48 %Rs=[0.5, 0.5, ] %noloadloss=0.16 sub=no
New "Transformer.05410_g2101cc3700" phases=1 buses=[n283974.3, g2101cc3700_n283974_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101cc0600" phases=1 buses=[n283951.3, g2101cc0600_n283951_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bd7000" phases=1 buses=[n283957.3, g2101bd7000_n283957_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ac9800" phases=1 buses=[n283938.3, g2101ac9800_n283938_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ab4600" phases=1 buses=[n283913.3, g2101ab4600_n283913_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100aa0800" phases=1 buses=[n283918.3, g2100aa0800_n283918_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ya0300" phases=1 buses=[n283918.3, g2001ya0300_n283918_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000xo7000" phases=1 buses=[n283918.3, g2000xo7000_n283918_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000xn3600" phases=1 buses=[n283894.3, g2000xn3600_n283894_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101bc8800" phases=1 buses=[n283993.2, g2101bc8800_n283993_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cc5900" phases=1 buses=[n283981.2, g2101cc5900_n283981_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101bd4700" phases=1 buses=[n284017.1, g2101bd4700_n284017_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.step_05410_g2101cd0200" phases=1 buses=[n284017.2, n284017_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[333, 333, ] taps=[1, 1, ] wdg=1 %R=0.4725 wdg=2 %R=0.4725 Xhl=4.055 %Rs=[0.4725, 0.4725, ] %noloadloss=0.131 sub=no
New "Transformer.05410_g2101dc3900" phases=1 buses=[n283999.2, g2101dc3900_n283999_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ee3400" phases=1 buses=[n284041.2, g2101ee3400_n284041_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101dd6900" phases=1 buses=[n284041.2, g2101dd6900_n284041_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101de3600" phases=1 buses=[n284078.2, g2101de3600_n284078_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101df4700" phases=1 buses=[n284102.2, g2101df4700_n284102_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101ff6700" phases=1 buses=[n292703.2, g2101ff6700_n292703_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101eg7000" phases=1 buses=[n292703.2, g2101eg7000_n292703_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fg5400" phases=1 buses=[n292715.2, g2101fg5400_n292715_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fh6200" phases=1 buses=[n292725.2, g2101fh6200_n292725_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fh1100" phases=1 buses=[n292737.2, g2101fh1100_n292737_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101eh8800" phases=1 buses=[n292737.2, g2101eh8800_n292737_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101eh3000" phases=1 buses=[n292742.2, g2101eh3000_n292742_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101eg5500" phases=1 buses=[n292730.2, g2101eg5500_n292730_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101dg9100" phases=1 buses=[n292718.2, g2101dg9100_n292718_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101dg1700" phases=1 buses=[n284117.2, g2101dg1700_n284117_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101cg5400" phases=1 buses=[n284126.2, g2101cg5400_n284126_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101cf1100" phases=1 buses=[n284085.2, g2101cf1100_n284085_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101cd3700" phases=1 buses=[n284034.2, g2101cd3700_n284034_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101be0100" phases=1 buses=[n284030.3, g2101be0100_n284030_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ae2800" phases=1 buses=[n284062.3, g2101ae2800_n284062_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101af2800" phases=1 buses=[n284107.3, g2101af2800_n284107_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2101ag2000" phases=1 buses=[n284124.3, g2101ag2000_n284124_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ah4300" phases=1 buses=[n284128.3, g2101ah4300_n284128_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101ah5300" phases=1 buses=[n284154.3, g2101ah5300_n284154_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101bh1300" phases=1 buses=[n284164.3, g2101bh1300_n284164_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ch1300" phases=1 buses=[n284147.3, g2101ch1300_n284147_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101di0000" phases=1 buses=[n284130.3, g2101di0000_n284130_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101dh1100" phases=1 buses=[n284130.3, g2101dh1100_n284130_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ci7200" phases=1 buses=[n284177.3, g2101ci7200_n284177_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ci1000" phases=1 buses=[n284174.3, g2101ci1000_n284174_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bi4200" phases=1 buses=[n284183.3, g2101bi4200_n284183_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ai5400" phases=1 buses=[n284188.3, g2101ai5400_n284188_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ai2000" phases=1 buses=[n284180.3, g2101ai2000_n284180_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ah3200" phases=1 buses=[n284153.3, g2101ah3200_n284153_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ag2300" phases=1 buses=[n284123.3, g2101ag2300_n284123_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101bg0000" phases=1 buses=[n284108.3, g2101bg0000_n284108_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2101bg6500" phases=1 buses=[n284112.3, g2101bg6500_n284112_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101bg6300" phases=1 buses=[n284111.3, g2101bg6300_n284111_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101bg9000" phases=1 buses=[n284109.3, g2101bg9000_n284109_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2001xf9200" phases=1 buses=[n284087.3, g2001xf9200_n284087_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001xf2300" phases=1 buses=[n284087.1, g2001xf2300_n284087_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001wf4800" phases=1 buses=[n284097.2, g2001wf4800_n284097_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001wf0900" phases=1 buses=[n284084.1, g2001wf0900_n284084_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2001wg8300" phases=1 buses=[n284116.3, g2001wg8300_n284116_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001wf7000" phases=1 buses=[n284116.3, g2001wf7000_n284116_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2001xh4300" phases=1 buses=[n284156.3, g2001xh4300_n284156_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001xg1800" phases=1 buses=[n284156.3, g2001xg1800_n284156_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001wg1100" phases=1 buses=[n284110.3, g2001wg1100_n284110_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001vg7500" phases=1 buses=[n284121.1, g2001vg7500_n284121_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001vh9900" phases=1 buses=[n284172.3, g2001vh9900_n284172_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vh7600" phases=1 buses=[n284172.3, g2001vh7600_n284172_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wi7900" phases=1 buses=[n284195.3, g2001wi7900_n284195_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wi1100" phases=1 buses=[n284195.3, g2001wi1100_n284195_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wj8500" phases=1 buses=[n284214.3, g2001wj8500_n284214_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001xk8300" phases=1 buses=[n284228.3, g2001xk8300_n284228_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xj9600" phases=1 buses=[n284217.3, g2001xj9600_n284217_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001xj8800" phases=1 buses=[n284203.3, g2001xj8800_n284203_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xi4700" phases=1 buses=[n284192.3, g2001xi4700_n284192_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xh0700" phases=1 buses=[n284168.3, g2001xh0700_n284168_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001wg9900" phases=1 buses=[n284129.3, g2001wg9900_n284129_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001vg6500" phases=1 buses=[n284122.3, g2001vg6500_n284122_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2001vf9300" phases=1 buses=[n284100.3, g2001vf9300_n284100_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2001vf7400" phases=1 buses=[n284093.3, g2001vf7400_n284093_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.step_05410_g2001ve1300_2" phases=1 buses=[n284072.3, n284072_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001uf5200" phases=1 buses=[n284089.3, g2001uf5200_n284089_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001uf3600" phases=1 buses=[n284081.3, g2001uf3600_n284081_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001ue3900" phases=1 buses=[n284081.3, g2001ue3900_n284081_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001tg2100" phases=1 buses=[n284104.3, g2001tg2100_n284104_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001tf3200" phases=1 buses=[n284090.3, g2001tf3200_n284090_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001te3800" phases=1 buses=[n274352.3, g2001te3800_n274352_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001se4900" phases=1 buses=[n274364.3, g2001se4900_n274364_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001we0200" phases=1 buses=[n284057.3, g2001we0200_n284057_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001vd4400" phases=1 buses=[n284006.3, g2001vd4400_n284006_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001vd8000" phases=1 buses=[n283989.3, g2001vd8000_n283989_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vd7200" phases=1 buses=[n283953.3, g2001vd7200_n283953_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vd6400" phases=1 buses=[n283955.3, g2001vd6400_n283955_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ud9000" phases=1 buses=[n283927.3, g2001ud9000_n283927_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ub4400" phases=1 buses=[n283904.3, g2001ub4400_n283904_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000vb6800" phases=1 buses=[n283880.3, g2000vb6800_n283880_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000vo8200" phases=1 buses=[n1309805.3, g2000vo8200_n1309805_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000uo1100" phases=1 buses=[n283873.3, g2000uo1100_n283873_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000tn4400" phases=1 buses=[n283873.3, g2000tn4400_n283873_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000sn8400" phases=1 buses=[n274183.3, g2000sn8400_n274183_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000sn2500" phases=1 buses=[n274191.3, g2000sn2500_n274191_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.step_05410_g2001ve1300_1" phases=1 buses=[n284072.3, n284072_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001ve0100" phases=1 buses=[n284048.3, g2001ve0100_n284048_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.step_05410_g2001vd7700" phases=1 buses=[n284033.3, n284033_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001ud4700" phases=1 buses=[n284020.3, g2001ud4700_n284020_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.428 wdg=2 %R=0.428 %imag=0.5 %loadloss=0.856 %noloadloss=0.2135 Xhl=2.3495
New "Transformer.05410_g2001ud7700" phases=1 buses=[n284028.3, g2001ud7700_n284028_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001uc6800" phases=1 buses=[n284008.3, g2001uc6800_n284008_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ub2100" phases=1 buses=[n283965.3, g2001ub2100_n283965_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001ta6400" phases=1 buses=[n274237.3, g2001ta6400_n274237_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001sa7400" phases=1 buses=[n274224.3, g2001sa7400_n274224_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000so9800" phases=1 buses=[n274224.3, g2000so9800_n274224_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000so9400" phases=1 buses=[n274214.3, g2000so9400_n274214_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000sn8800" phases=1 buses=[n274200.3, g2000sn8800_n274200_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000so2200" phases=1 buses=[n274207.3, g2000so2200_n274207_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000so1800" phases=1 buses=[n274227.3, g2000so1800_n274227_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000ro4500" phases=1 buses=[n274220.3, g2000ro4500_n274220_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000rn2800" phases=1 buses=[n274196.3, g2000rn2800_n274196_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001ue1100" phases=1 buses=[n284038.3, g2001ue1100_n284038_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001te3200" phases=1 buses=[n284042.3, g2001te3200_n284042_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001td6700" phases=1 buses=[n274321.3, g2001td6700_n274321_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001td3700" phases=1 buses=[n274305.3, g2001td3700_n274305_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001tc6700" phases=1 buses=[n274291.3, g2001tc6700_n274291_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001tc3700" phases=1 buses=[n274281.3, g2001tc3700_n274281_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001tb6700" phases=1 buses=[n274269.3, g2001tb6700_n274269_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sb8200" phases=1 buses=[n274258.3, g2001sb8200_n274258_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sa1700" phases=1 buses=[n274258.3, g2001sa1700_n274258_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001rb7800" phases=1 buses=[n274248.3, g2001rb7800_n274248_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sb6900" phases=1 buses=[n274277.3, g2001sb6900_n274277_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001vf4000" phases=1 buses=[n284076.3, g2001vf4000_n284076_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001xh1200" phases=1 buses=[n284157.3, g2001xh1200_n284157_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.step_05410_g2001vh1300_2" phases=1 buses=[n284149.2, n284149_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[333, 333, ] taps=[1, 1, ] wdg=1 %R=0.4725 wdg=2 %R=0.4725 Xhl=4.055 %Rs=[0.4725, 0.4725, ] %noloadloss=0.131 sub=no
New "Transformer.05410_g2001uj6300" phases=1 buses=[n284204.2, g2001uj6300_n284204_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001uj5100" phases=1 buses=[n284204.2, g2001uj5100_n284204_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vk4000" phases=1 buses=[n284221.2, g2001vk4000_n284221_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vk3300" phases=1 buses=[n284221.2, g2001vk3300_n284221_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001uk8700" phases=1 buses=[n284232.2, g2001uk8700_n284232_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ul2700" phases=1 buses=[n284245.2, g2001ul2700_n284245_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001tl8200" phases=1 buses=[n274509.2, g2001tl8200_n274509_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001tl8100" phases=1 buses=[n274509.2, g2001tl8100_n274509_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2001um7400" phases=1 buses=[n284278.2, g2001um7400_n284278_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.step_05410_g2001sk2300" phases=1 buses=[n274491.2, n274491_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.5 wdg=2 %R=0.5 Xhl=3.48 %Rs=[0.5, 0.5, ] %noloadloss=0.16 sub=no
New "Transformer.05410_g2001sl6300" phases=1 buses=[n274540.2, g2001sl6300_n274540_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sl0100" phases=1 buses=[n274540.2, g2001sl0100_n274540_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sl9500" phases=1 buses=[n284284.2, g2001sl9500_n284284_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sl1400" phases=1 buses=[n274531.2, g2001sl1400_n274531_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001rl0800" phases=1 buses=[n274521.2, g2001rl0800_n274521_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sl1900" phases=1 buses=[n274539.2, g2001sl1900_n274539_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001rm4100" phases=1 buses=[n274534.2, g2001rm4100_n274534_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001rm3600" phases=1 buses=[n274547.2, g2001rm3600_n274547_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001qn1400" phases=1 buses=[n274536.2, g2001qn1400_n274536_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001qn7500" phases=1 buses=[n274552.2, g2001qn7500_n274552_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001qn1600" phases=1 buses=[n274550.2, g2001qn1600_n274550_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001qo2100" phases=1 buses=[n274563.2, g2001qo2100_n274563_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.step_05410_g2001sj8600_2" phases=1 buses=[n274468.2, n274468_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001sj5400" phases=1 buses=[n274470.1, g2001sj5400_n274470_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001si2800" phases=1 buses=[n274447.1, g2001si2800_n274447_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001sj3800" phases=1 buses=[n274488.2, g2001sj3800_n274488_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001rj9700" phases=1 buses=[n274469.2, g2001rj9700_n274469_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001rj3400" phases=1 buses=[n274458.2, g2001rj3400_n274458_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001qj8800" phases=1 buses=[n274458.2, g2001qj8800_n274458_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001qi3100" phases=1 buses=[n274419.2, g2001qi3100_n274419_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001rh0400" phases=1 buses=[n274403.2, g2001rh0400_n274403_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001rh4100" phases=1 buses=[n274394.2, g2001rh4100_n274394_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001th0100" phases=1 buses=[n274396.2, g2001th0100_n274396_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001rg8800" phases=1 buses=[n274396.2, g2001rg8800_n274396_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001ti4000" phases=1 buses=[n284133.2, g2001ti4000_n284133_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001ti6400" phases=1 buses=[n284162.2, g2001ti6400_n284162_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001ti5600" phases=1 buses=[n284162.2, g2001ti5600_n284162_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001tj2100" phases=1 buses=[n274442.1, g2001tj2100_n274442_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001si3300" phases=1 buses=[n274448.1, g2001si3300_n274448_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001si5500" phases=1 buses=[n274436.1, g2001si5500_n274436_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sh3700" phases=1 buses=[n274411.1, g2001sh3700_n274411_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001sh1900" phases=1 buses=[n1347089.1, g2001sh1900_n1347089_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ri6300" phases=1 buses=[n1347089.1, g2001ri6300_n1347089_sec.1, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.step_05410_g2001ti7700_2" phases=1 buses=[n274450.2, n274450_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.step_05410_g2001ti7700_1" phases=1 buses=[n274450.1, n274450_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.step_05410_g2001sj8600_1" phases=1 buses=[n274468.1, n274468_lo.1, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001uh9300" phases=1 buses=[n284152.1, g2001uh9300_n284152_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.step_05410_g2001vh1300_1" phases=1 buses=[n284146.2, n284146_lo.2, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[333, 333, ] taps=[1, 1, ] wdg=1 %R=0.4725 wdg=2 %R=0.4725 Xhl=4.055 %Rs=[0.4725, 0.4725, ] %noloadloss=0.131 sub=no
New "Transformer.05410_g2001vi5200" phases=1 buses=[n284181.2, g2001vi5200_n284181_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001wj5200" phases=1 buses=[n284200.2, g2001wj5200_n284200_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wj2500" phases=1 buses=[n284208.2, g2001wj2500_n284208_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vk9500" phases=1 buses=[n284225.2, g2001vk9500_n284225_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001wl4600" phases=1 buses=[n284250.2, g2001wl4600_n284250_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001wl3500" phases=1 buses=[n284250.2, g2001wl3500_n284250_sec.2, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.step_05410_g2001xe8200" phases=1 buses=[n284059.3, n284059_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001xe9200" phases=1 buses=[n284049.3, g2001xe9200_n284049_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ae2700" phases=1 buses=[n284060.3, g2101ae2700_n284060_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2101ae2300" phases=1 buses=[n284045.3, g2101ae2300_n284045_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xc3700" phases=1 buses=[n283971.3, g2001xc3700_n283971_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001xc7500" phases=1 buses=[n283961.3, g2001xc7500_n283961_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wb8800" phases=1 buses=[n283948.3, g2001wb8800_n283948_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001xb6700" phases=1 buses=[n283943.3, g2001xb6700_n283943_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001ya0800" phases=1 buses=[n283921.3, g2001ya0800_n283921_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xa3300" phases=1 buses=[n283909.3, g2001xa3300_n283909_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wb9000" phases=1 buses=[n283924.3, g2001wb9000_n283924_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001wb3100" phases=1 buses=[n283924.3, g2001wb3100_n283924_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001wa2400" phases=1 buses=[n283917.3, g2001wa2400_n283917_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000wo8800" phases=1 buses=[n283892.3, g2000wo8800_n283892_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001xe9500" phases=1 buses=[n284003.3, g2001xe9500_n284003_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ac2700" phases=1 buses=[n284001.3, g2101ac2700_n284001_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.step_05410_g2001xe9300" phases=1 buses=[n284054.3, n284054_lo.3, ] conns=[wye, wye, ] kVs=[19.92, 7.62, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.405 wdg=2 %R=0.405 Xhl=3.72 %Rs=[0.405, 0.405, ] %noloadloss=0.084 sub=no
New "Transformer.05410_g2001wc3900" phases=1 buses=[n284043.3, g2001wc3900_n284043_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001wc7300" phases=1 buses=[n283986.3, g2001wc7300_n283986_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001wd5300" phases=1 buses=[n284012.3, g2001wd5300_n284012_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001wd4700" phases=1 buses=[n284012.3, g2001wd4700_n284012_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vc8200" phases=1 buses=[n283967.3, g2001vc8200_n283967_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001vb7800" phases=1 buses=[n283967.3, g2001vb7800_n283967_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001vb5300" phases=1 buses=[n283949.3, g2001vb5300_n283949_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001va3800" phases=1 buses=[n283914.3, g2001va3800_n283914_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001va6200" phases=1 buses=[n283902.3, g2001va6200_n283902_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000wo2300" phases=1 buses=[n283902.3, g2000wo2300_n283902_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000xp1100" phases=1 buses=[n283893.3, g2000xp1100_n283893_sec.3, ] conns=[wye, wye, ] kVs=[7.621024, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2001xe7600" phases=1 buses=[n284065.1, g2001xe7600_n284065_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xe2600" phases=1 buses=[n284069.1, g2001xe2600_n284069_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2001we7200" phases=1 buses=[n1300454.1, g2001we7200_n1300454_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001we2200" phases=1 buses=[n1300455.1, g2001we2200_n1300455_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2001xd7800" phases=1 buses=[n284029.1, g2001xd7800_n284029_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2101bd1200" phases=1 buses=[n284013.2, g2101bd1200_n284013_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ac8800" phases=1 buses=[n283998.2, g2101ac8800_n283998_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ac1300" phases=1 buses=[n283976.2, g2101ac1300_n283976_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ac8300" phases=1 buses=[n283970.2, g2101ac8300_n283970_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101bc6900" phases=1 buses=[n283995.2, g2101bc6900_n283995_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ed9700" phases=1 buses=[n292597.1, g2101ed9700_n292597_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ec4900" phases=1 buses=[n292649.1, g2101ec4900_n292649_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101ec2600" phases=1 buses=[n292649.1, g2101ec2600_n292649_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2101dd6700" phases=1 buses=[n284032.1, g2101dd6700_n284032_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101dd1900" phases=1 buses=[n284035.1, g2101dd1900_n284035_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2101ec1500" phases=1 buses=[n292602.1, g2101ec1500_n292602_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ec8400" phases=1 buses=[n292647.1, g2101ec8400_n292647_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101fe1400" phases=1 buses=[n292665.1, g2101fe1400_n292665_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2101ed9500" phases=1 buses=[n292665.1, g2101ed9500_n292665_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2101ea3600" phases=3 buses=[n292539.1.2.3, g2101ea3600_n292539_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2101da7200" phases=3 buses=[n292541.1.2.3, g2101da7200_n292541_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2101gb2100" phases=1 buses=[n292559.2, g2101gb2100_n292559_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2101ha1300" phases=3 buses=[n292535.1.2.3, g2101ha1300_n292535_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100ho5800" phases=3 buses=[n292529.1.2.3, g2100ho5800_n292529_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100ho7800" phases=3 buses=[n292524.1.2.3, g2100ho7800_n292524_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100hn8900" phases=3 buses=[n292496.1.2.3, g2100hn8900_n292496_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100hn4000" phases=3 buses=[n292484.1.2.3, g2100hn4000_n292484_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100hn2600" phases=3 buses=[n292488.1.2.3, g2100hn2600_n292488_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[750, 750, ] taps=[1, 1, ] wdg=1 %R=0.353 wdg=2 %R=0.353 %imag=0.5 %loadloss=0.706 %noloadloss=0.1492 Xhl=5.27
New "Transformer.05410_g2100hn2900" phases=3 buses=[n292508.1.2.3, g2100hn2900_n292508_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100gn8800" phases=1 buses=[n292512.1, g2100gn8800_n292512_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100go6100" phases=1 buses=[n292504.1, g2100go6100_n292504_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100gp2100" phases=3 buses=[n292531.1.2.3, g2100gp2100_n292531_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100fi2200" phases=1 buses=[n292320.2, g2100fi2200_n292320_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ei7200" phases=1 buses=[n292323.2, g2100ei7200_n292323_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100ek8800" phases=1 buses=[n292347.2, g2100ek8800_n292347_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100ej5700" phases=1 buses=[n292367.2, g2100ej5700_n292367_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100em2500" phases=1 buses=[n292390.2, g2100em2500_n292390_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100dk1500" phases=1 buses=[n283758.2, g2100dk1500_n283758_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dj0500" phases=1 buses=[n283740.2, g2100dj0500_n283740_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100dj0100" phases=1 buses=[n283721.2, g2100dj0100_n283721_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dj8700" phases=1 buses=[n283727.2, g2100dj8700_n283727_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100dl9800" phases=1 buses=[n283744.2, g2100dl9800_n283744_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100ek2800" phases=1 buses=[n292334.2, g2100ek2800_n292334_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ek1100" phases=1 buses=[n292334.2, g2100ek1100_n292334_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100dj7200" phases=1 buses=[n292334.2, g2100dj7200_n292334_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100ci1500" phases=1 buses=[n283687.2, g2100ci1500_n283687_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ci4600" phases=1 buses=[n283694.2, g2100ci4600_n283694_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100bj0700" phases=1 buses=[n283696.2, g2100bj0700_n283696_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100bj2200" phases=1 buses=[n283714.2, g2100bj2200_n283714_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.53575 wdg=2 %R=0.53575 %imag=0.5 %loadloss=1.0715 %noloadloss=0.2145 Xhl=1.93
New "Transformer.05410_g2100bj1300" phases=1 buses=[n283735.2, g2100bj1300_n283735_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100cj3400" phases=1 buses=[n283737.2, g2100cj3400_n283737_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100cj3000" phases=1 buses=[n283718.2, g2100cj3000_n283718_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100bj7400" phases=1 buses=[n283728.2, g2100bj7400_n283728_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ai4900" phases=1 buses=[n283724.2, g2100ai4900_n283724_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ak1200" phases=1 buses=[n283742.2, g2100ak1200_n283742_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ak4600" phases=1 buses=[n283751.2, g2100ak4600_n283751_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100bk4500" phases=1 buses=[n283756.2, g2100bk4500_n283756_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100bj5900" phases=1 buses=[n283761.2, g2100bj5900_n283761_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ck4100" phases=1 buses=[n283759.2, g2100ck4100_n283759_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100ck4000" phases=1 buses=[n283780.2, g2100ck4000_n283780_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dl2300" phases=1 buses=[n283786.2, g2100dl2300_n283786_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100dl9300" phases=1 buses=[n283784.2, g2100dl9300_n283784_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100ek7600" phases=1 buses=[n292399.2, g2100ek7600_n292399_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100fk5800" phases=1 buses=[n292373.2, g2100fk5800_n292373_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[75, 75, ] taps=[1, 1, ] wdg=1 %R=0.558625 wdg=2 %R=0.558625 %imag=0.5 %loadloss=1.11725 %noloadloss=0.156 Xhl=2.6575
New "Transformer.05410_g2100fj2800" phases=1 buses=[n292373.2, g2100fj2800_n292373_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2100hg2500" phases=3 buses=[n292273.1.2.3, g2100hg2500_n292273_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100hg2900" phases=3 buses=[n292296.1.2.3, g2100hg2900_n292296_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100hg5500" phases=3 buses=[n292272.1.2.3, g2100hg5500_n292272_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[500, 500, ] taps=[1, 1, ] wdg=1 %R=0.3866 wdg=2 %R=0.3866 %imag=0.5 %loadloss=0.7732 %noloadloss=0.1563 Xhl=3.675
New "Transformer.05410_g2100gg8400" phases=1 buses=[n292299.3, g2100gg8400_n292299_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100gf1700" phases=3 buses=[n292259.1.2.3, g2100gf1700_n292259_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100fg0000" phases=3 buses=[n292260.1.2.3, g2100fg0000_n292260_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100eg8700" phases=3 buses=[n292270.1.2.3, g2100eg8700_n292270_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100ef2800" phases=3 buses=[n292264.1.2.3, g2100ef2800_n292264_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[150, 150, ] taps=[1, 1, ] wdg=1 %R=0.4578333 wdg=2 %R=0.4578333 %imag=0.5 %loadloss=0.9156667 %noloadloss=0.1546667 Xhl=2.9
New "Transformer.05410_g2100fg1700" phases=3 buses=[n292304.1.2.3, g2100fg1700_n292304_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[300, 300, ] taps=[1, 1, ] wdg=1 %R=0.4090833 wdg=2 %R=0.4090833 %imag=0.5 %loadloss=0.8181667 %noloadloss=0.1525 Xhl=3.505
New "Transformer.05410_g2100ci3400" phases=1 buses=[n1370071.1, g2100ci3400_n1370071_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100ci6400" phases=3 buses=[n283690.1.2.3, g2100ci6400_n283690_sec.1.2.3, ] conns=[wye, wye, ] kVs=[34.5, 0.48, ] kVAs=[45, 45, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100bi5900" phases=1 buses=[n283697.1, g2100bi5900_n283697_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[10, 10, ] taps=[1, 1, ] wdg=1 %R=0.7 wdg=2 %R=0.7 %imag=0.5 %loadloss=1.4 %noloadloss=0.325 Xhl=1.575
New "Transformer.05410_g2100bj1200" phases=1 buses=[n283713.1, g2100bj1200_n283713_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000yi2500" phases=1 buses=[n283673.3, g2000yi2500_n283673_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000yi1900" phases=1 buses=[n283701.1, g2000yi1900_n283701_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xj9800" phases=1 buses=[n283726.2, g2000xj9800_n283726_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2000xj7800" phases=1 buses=[n283732.2, g2000xj7800_n283732_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2000xl6500" phases=1 buses=[n283764.1, g2000xl6500_n283764_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xk5800" phases=1 buses=[n283764.3, g2000xk5800_n283764_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2000xl0100" phases=1 buses=[n283777.1, g2000xl0100_n283777_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wl3500" phases=1 buses=[n283799.3, g2000wl3500_n283799_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000vl8700" phases=1 buses=[n283799.3, g2000vl8700_n283799_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wm0100" phases=1 buses=[n283809.3, g2000wm0100_n283809_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wm3200" phases=1 buses=[n283819.3, g2000wm3200_n283819_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wm6400" phases=1 buses=[n283824.3, g2000wm6400_n283824_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[37.5, 37.5, ] taps=[1, 1, ] wdg=1 %R=0.606 wdg=2 %R=0.606 %imag=0.5 %loadloss=1.212 %noloadloss=0.2115 Xhl=1.9025
New "Transformer.05410_g2000xm1800" phases=1 buses=[n283834.3, g2000xm1800_n283834_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xn9500" phases=1 buses=[n283851.3, g2000xn9500_n283851_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xn9200" phases=1 buses=[n283851.3, g2000xn9200_n283851_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xn2900" phases=1 buses=[n283859.3, g2000xn2900_n283859_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bn6500" phases=1 buses=[n283855.3, g2100bn6500_n283855_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100an8900" phases=1 buses=[n283855.3, g2100an8900_n283855_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100an4700" phases=1 buses=[n283855.3, g2100an4700_n283855_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cn2300" phases=1 buses=[n283844.3, g2100cn2300_n283844_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cn5000" phases=1 buses=[n283837.3, g2100cn5000_n283837_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100cm8800" phases=1 buses=[n283828.3, g2100cm8800_n283828_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100dm3200" phases=1 buses=[n283818.3, g2100dm3200_n283818_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100dl9600" phases=1 buses=[n1396879.3, g2100dl9600_n1396879_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100fl0800" phases=1 buses=[n292417.3, g2100fl0800_n292417_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2100dl9400" phases=1 buses=[n283794.3, g2100dl9400_n283794_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2100dl5900" phases=1 buses=[n283794.3, g2100dl5900_n283794_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cm6300" phases=1 buses=[n283822.3, g2100cm6300_n283822_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xl1500" phases=1 buses=[n283787.1, g2000xl1500_n283787_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2000xl9500" phases=1 buses=[n283792.1, g2000xl9500_n283792_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xl0800" phases=1 buses=[n283812.1, g2000xl0800_n283812_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000ym7400" phases=1 buses=[n283825.1, g2000ym7400_n283825_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000ym2700" phases=1 buses=[n283830.1, g2000ym2700_n283830_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100rn2900" phases=1 buses=[n283836.1, g2100rn2900_n283836_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100am6700" phases=1 buses=[n283835.1, g2100am6700_n283835_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100am9800" phases=1 buses=[n283829.1, g2100am9800_n283829_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bm3700" phases=1 buses=[n283826.1, g2100bm3700_n283826_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bm6500" phases=1 buses=[n283823.1, g2100bm6500_n283823_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bm9200" phases=1 buses=[n283814.1, g2100bm9200_n283814_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cm0100" phases=1 buses=[n283805.1, g2100cm0100_n283805_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cl7400" phases=1 buses=[n283783.1, g2100cl7400_n283783_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100cl9700" phases=1 buses=[n283793.1, g2100cl9700_n283793_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000xl8000" phases=1 buses=[n283769.1, g2000xl8000_n283769_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100al3200" phases=1 buses=[n283770.1, g2100al3200_n283770_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100al7200" phases=1 buses=[n283775.1, g2100al7200_n283775_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bl1200" phases=1 buses=[n283774.1, g2100bl1200_n283774_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bl0800" phases=1 buses=[n283800.1, g2100bl0800_n283800_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2100am8100" phases=1 buses=[n283813.1, g2100am8100_n283813_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100am6300" phases=1 buses=[n283820.1, g2100am6300_n283820_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100am2200" phases=1 buses=[n283815.1, g2100am2200_n283815_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100am2000" phases=1 buses=[n283802.1, g2100am2000_n283802_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100al1800" phases=1 buses=[n283798.1, g2100al1800_n283798_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bl2900" phases=1 buses=[n283801.1, g2100bl2900_n283801_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2100bl8300" phases=1 buses=[n283778.1, g2100bl8300_n283778_sec.1, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2000wl9300" phases=1 buses=[n283779.2, g2000wl9300_n283779_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2000ul7700" phases=1 buses=[n283791.2, g2000ul7700_n283791_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.567 wdg=2 %R=0.567 %imag=0.5 %loadloss=1.134 %noloadloss=0.181 Xhl=1.965
New "Transformer.05410_g2000um7300" phases=1 buses=[n283821.2, g2000um7300_n283821_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000vm1500" phases=1 buses=[n283827.2, g2000vm1500_n283827_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000vm6800" phases=1 buses=[n283833.2, g2000vm6800_n283833_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wn0100" phases=1 buses=[n283840.2, g2000wn0100_n283840_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wn3300" phases=1 buses=[n283848.2, g2000wn3300_n283848_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000ul1900" phases=1 buses=[n283810.2, g2000ul1900_n283810_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000tl5600" phases=1 buses=[n283806.2, g2000tl5600_n283806_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000tl1200" phases=1 buses=[n283789.2, g2000tl1200_n283789_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[100, 100, ] taps=[1, 1, ] wdg=1 %R=0.67875 wdg=2 %R=0.67875 %imag=0.5 %loadloss=1.3575 %noloadloss=0.131 Xhl=3.29
New "Transformer.05410_g2000sk7800" phases=1 buses=[n274150.2, g2000sk7800_n274150_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000sk5500" phases=1 buses=[n274137.2, g2000sk5500_n274137_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[50, 50, ] taps=[1, 1, ] wdg=1 %R=0.4385 wdg=2 %R=0.4385 %imag=0.5 %loadloss=0.877 %noloadloss=0.181 Xhl=2.025
New "Transformer.05410_g2000wl4100" phases=1 buses=[n283765.2, g2000wl4100_n283765_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wk0800" phases=1 buses=[n283765.2, g2000wk0800_n283765_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.658 wdg=2 %R=0.658 %imag=0.5 %loadloss=1.316 %noloadloss=0.198 Xhl=1.745
New "Transformer.05410_g2000wk8200" phases=1 buses=[n283746.2, g2000wk8200_n283746_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
New "Transformer.05410_g2000xh4800" phases=1 buses=[n283608.2, g2000xh4800_n283608_sec.2, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[25, 25, ] taps=[1, 1, ] wdg=1 %R=0.633 wdg=2 %R=0.633 %imag=0.5 %loadloss=1.266 %noloadloss=0.248 Xhl=1.835
New "Transformer.05410_g2000xh0500" phases=1 buses=[n283607.3, g2000xh0500_n283607_sec.3, ] conns=[wye, wye, ] kVs=[19.91858, 0.24, ] kVAs=[15, 15, ] taps=[1, 1, ] wdg=1 %R=0.7466667 wdg=2 %R=0.7466667 %imag=0.5 %loadloss=1.493333 %noloadloss=0.2733333 Xhl=2.18
